<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Data Center Cooling Optimizer</title>
<link rel="stylesheet" href="kit.css">
<style>
.verdict { margin:0 0 6px; font-size:15px; } .why { margin:0 0 10px; color:var(--mute); }
.hall text { font: 10px var(--mono); fill: var(--text); } .hall text.m { fill: var(--mute); }
.scale { display:flex; gap:10px; font-size:11.5px; color:var(--mute); margin-top:4px; flex-wrap:wrap; } .scale i { display:inline-block; width:18px; height:10px; border-radius:2px; vertical-align:-1px; margin-right:4px; }
</style>
</head>
<body>
<header class="top">
  <h1>Data Center Cooling Optimizer</h1>
  <span class="sub">An invented hall of 48 racks and four CRAC units. A thermal model fitted to sixty days of its sensors, 24 GPU training servers placed two ways, set-points raised as far as the model allows, and a CRAC failure handled by reading the sensors rather than trusting the model, every step scored in the simulated hall.</span>
  <span class="mode">…</span>
  <button class="primary" id="runall">Run all steps</button>
</header>
<main>
  <nav class="steps"></nav>
  <div><div id="steps"></div></div>
</main>
<footer>The hall, its loads, sensors, CRACs, prices and the physics that moves heat through it are generated by a lumped simulator in this repository, not CFD and not a real data center. Its true temperatures are shown only to judge the models, which see nothing but the sensor readings. No outside model or service is called.</footer>
<script src="kit.js"></script>
<script>
const C = v => v == null ? '–' : `${fmt.n(v, 1)} °C`;
const C2 = v => `${fmt.n(v, 2)} °C`;
const mean = a => a.reduce((x, y) => x + y, 0) / a.length;
const corr = (a, b) => { const ma = mean(a), mb = mean(b); let n = 0, da = 0, db = 0; a.forEach((x, i) => { n += (x - ma) * (b[i] - mb); da += (x - ma) ** 2; db += (b[i] - mb) ** 2; }); return n / Math.sqrt(da * db); };
const KW = v => `${fmt.n(v)} kW`;
const K = v => v >= 1000 ? `${fmt.n(v / 1000, 1)} MWh` : `${fmt.n(v)} kWh`;
const STOPS = [[18, [111, 147, 168]], [22, [125, 160, 150]], [27, [212, 178, 90]], [32, [176, 71, 59]], [40, [120, 35, 30]]];
function tcol(t) {
  if (t <= STOPS[0][0]) return `rgb(${STOPS[0][1]})`;
  for (let i = 1; i < STOPS.length; i++) if (t <= STOPS[i][0]) { const [a, ca] = STOPS[i - 1], [b, cb] = STOPS[i], f = (t - a) / (b - a); return `rgb(${ca.map((x, k) => Math.round(x + f * (cb[k] - x)))})`; }
  return `rgb(${STOPS.at(-1)[1]})`;
}
const SCALE = `<div class="scale">${[18, 22, 25, 27, 30, 32, 36].map(t => `<span><i style="background:${tcol(t)}"></i>${t} °C</span>`).join('')}<span>· bars under a rack: GPU servers (dark: already there, blue: new, faded: capped)</span></div>`;
// racks: [{label,row,col,gpu,new,cap}] ; val(r) -> °C ; units: [{name,aisle,status}]
function hallMap(racks, val, units, o = {}) {
  const w = 700, cw = 44, x0 = 86, rh = 34, Y = [14, 92, 156, 234], aisleY = [56, 198];
  let g = '';
  aisleY.forEach((y, a) => { g += `<rect x="${x0}" y="${y - 6}" width="${12 * cw}" height="20" fill="#c9d6dc" opacity=".55"/><text class="m" x="${x0 + 6 * cw}" y="${y + 8}" text-anchor="middle">cold aisle ${a + 1}</text>`; });
  g += `<text class="m" x="${x0 + 6 * cw}" y="${Y[1] + rh + 20}" text-anchor="middle">hot aisle</text>`;
  for (const u of units || []) {
    const a = u.aisle - 1, left = u.name === 'CRAC-1' || u.name === 'CRAC-3', x = left ? 8 : x0 + 12 * cw + 8, y = aisleY[a] - 14, bad = u.status === 'failed';
    g += `<rect x="${x}" y="${y}" width="64" height="34" rx="4" fill="${bad ? '#f1e4df' : '#e2e9ee'}" stroke="${bad ? '#a65845' : '#4f7189'}"/><text x="${x + 32}" y="${y + 15}" text-anchor="middle">${u.name}</text><text class="m" x="${x + 32}" y="${y + 28}" text-anchor="middle">${bad ? 'STOPPED' : u.setpoint_c != null ? fmt.n(u.setpoint_c, 1) + ' °C' : 'running'}</text>`;
    if (bad) g += `<line x1="${x}" y1="${y}" x2="${x + 64}" y2="${y + 34}" stroke="#a65845"/>`;
  }
  for (const r of racks) {
    const x = x0 + r.col * cw, y = Y[r.row], t = val(r);
    g += `<g><title>${r.label} · ${t == null ? '' : fmt.n(t, 1) + ' °C'} · ${r.gpu} GPU servers${r.new ? ` (${r.new} new)` : ''}${r.cap != null && r.cap < 1 ? ` · capped to ${fmt.pct(r.cap)}` : ''}</title>
      <rect x="${x + 1}" y="${y}" width="${cw - 2}" height="${rh}" rx="3" fill="${t == null ? '#dadfd8' : tcol(t)}"/>
      <text x="${x + cw / 2}" y="${y + 13}" text-anchor="middle" opacity=".75">${r.label}</text><text x="${x + cw / 2}" y="${y + 26}" text-anchor="middle">${t == null ? '' : fmt.n(t, 1)}</text>`;
    const old = r.gpu - (r.new || 0);
    for (let s = 0; s < r.gpu; s++) g += `<rect x="${x + 3 + s * 10}" y="${y + rh + 2}" width="8" height="4" fill="${s < old ? '#3c4440' : '#4f7189'}" ${r.cap != null && r.cap < 1 ? 'opacity=".45"' : ''}/>`;
    g += '</g>';
  }
  return `<svg class="hall" viewBox="0 0 ${w} ${Y[3] + rh + 12}" width="100%" role="img">${g}</svg>${o.noscale ? '' : SCALE}`;
}
const room = s => `${C(s.max_inlet)} hottest (${esc(s.hottest_rack)}), ${s.racks_over_27} rack${s.racks_over_27 === 1 ? '' : 's'} over 27 °C`;
const R = {
  load: j => kpis([{ label: 'Racks', value: j.result.racks }, { label: 'CRAC units', value: j.result.cooling_units }, { label: 'Readings loaded', value: fmt.n(j.result.readings), sub: `${j.result.days} days, hourly` }]),
  hall: h => kpis([{ label: 'IT load, last day', value: KW(h.it_kw_last_day.mean), sub: `peak ${KW(h.it_kw_last_day.max)}` }, { label: 'GPU servers', value: h.gpu_servers, sub: `${h.free_gpu_slots} free slots` }, { label: 'Hottest inlet, last day', value: C(h.inlet_last_day_max) }, { label: 'Aisle airflow use', value: h.aisle_airflow_use.map(x => fmt.pct(x)).join(' · '), sub: 'IT air demand over the air the units deliver' }])
    + card('The hall: hottest inlet reading over the last day', hallMap(h.rack_map, r => r.inlet_max, h.units)),
  tele: t => card(`Live readings · ${t.accepted} accepted, ${t.rejected.length} refused`, t.rejected.map(x => `<p class="verdict">${badge('refused', 'bad')} <span class="mono">${esc(x.sensor)}</span>: ${esc(x.why)}</p>`).join('')),
  fit: f => kpis([{ label: 'Error on the last ten days', value: C2(f.validation.mae), sub: `99% within ${C(f.validation.p99)}` }, { label: 'Design rule (supply + 1.5 °C)', value: C2(f.validation.design_rule_mae), sub: `off by 2 °C or more ${fmt.pct(f.validation.design_rule_off_by_2c, 1)} of the time` }, { label: 'Against the true inlet', value: C2(f.simulation_truth.mae_last_ten_days), sub: 'sensor offsets included' }, { label: 'Safety margin', value: C(f.margin_c), sub: `${C(f.margin_outage_c)} with a unit stopped` }, { label: 'Promoted', value: f.promoted ? 'yes' : 'no', sub: f.acceptance }])
    + card(`Rack ${f.trace.rack}, last three days`, lineChart([{ name: 'reading', points: f.trace.read.map((v, i) => [i, v]).filter(p => p[1] != null), color: '#7d8a84', width: 2 }, { name: 'thermal model', points: f.trace.model.map((v, i) => [i, v]), color: PALETTE[0], width: 2 }, { name: 'design rule', points: f.trace.design_rule.map((v, i) => [i, v]), color: PALETTE[3], dash: 1 }], { h: 200, yfmt: v => fmt.n(v, 1), xfmt: v => `−${fmt.n(72 - v)} h` }))
    + card('With each unit\'s maintenance stop held out', table([{ k: 'unit', label: 'Unit stopped' }, { k: 'hours', label: 'Hours', num: 1 }, { k: 'mae', label: 'Error', num: 1, f: v => C2(v) }, { k: 'worst_under', label: 'Worst under-prediction', num: 1, f: v => C(v) }], f.outage_holdout)
      + `<p class="why" style="margin-top:8px">Each unit stopped for eight hours in sixty days, at the loads of the time; the most any aisle asked of its remaining air was ${fmt.pct(f.outage_airflow_use_seen)}. That is all the model knows about a stopped unit.</p>`)
    + card('Recirculation: how far each inlet rises if every rack in its aisle draws 10 kW more', lineChart([{ name: 'thermal model', points: f.recirculation.map((r, i) => [i, r.model]), color: PALETTE[0], dots: 1 }, { name: 'simulation truth', points: f.recirculation.map((r, i) => [i, r.truth]), color: '#7d8a84', width: 2 }], { h: 180, ymin: 0, yfmt: v => fmt.n(v, 1), xfmt: i => f.recirculation[Math.round(i)]?.label || '' })
      + `<p class="why">In the simulated hall the row-end racks are the most exposed, because exhaust wraps around the ends of the rows. The model finds the same shape from sixty days of readings (correlation ${fmt.n(corr(f.recirculation.map(r => r.model), f.recirculation.map(r => r.truth)), 2)}), ${fmt.pct(mean(f.recirculation.map(r => r.model)) / mean(f.recirculation.map(r => r.truth)) - 1)} high on average and scattered rack by rack: a rack whose neighbours' load barely changed says little.</p>`),
  place: p => { const a = p.thermal_aware, b = p.first_fit; return kpis([{ label: 'GPU servers added', value: p.servers, sub: `${KW(p.gpu_kw_added)} at nameplate` }, { label: 'First fit, predicted hottest', value: C(b.predicted_max_inlet), sub: `simulated hall ${C(b.room.max_inlet)}` }, { label: 'Thermal-aware, predicted hottest', value: C(a.predicted_max_inlet), sub: `simulated hall ${C(a.room.max_inlet)}` }, { label: 'Aisle airflow use', value: `${a.aisle_airflow_use.map(x => fmt.pct(x)).join(' · ')}`, sub: `first fit ${b.aisle_airflow_use.map(x => fmt.pct(x)).join(' · ')}` }, { label: 'Model outside its experience', value: a.extrapolating ? 'yes' : 'no', sub: `margin doubled to ${C(a.margin_c)}` }])
    + card('First fit: the scheduler\'s default', hallMap(b.racks.map(r => ({ ...r, gpu: r.gpu + r.new })), r => r.predicted, null, { noscale: 1 }) + `<p class="why">${b.jobs.map(j => `${esc(j.job)} → ${j.racks.map(x => `${x.rack}×${x.servers}`).join(' ')}`).join(' · ')}</p>`)
    + card('Thermal-aware (adopted)', hallMap(a.racks.map(r => ({ ...r, gpu: r.gpu + r.new })), r => r.predicted, null) + `<p class="why">${a.jobs.map(j => `${esc(j.job)} → ${j.racks.map(x => `${x.rack}×${x.servers}`).join(' ')}`).join(' · ')}</p>`)
    + card('Both, in the simulated hall at 18 °C', `<p class="verdict">${badge('first fit', 'warn')} ${room(b.room)}; aisle 1 at ${KW(b.aisle_kw[0])}, aisle 2 at ${KW(b.aisle_kw[1])}</p><p class="verdict">${badge('thermal-aware', 'good')} ${room(a.room)}; aisle 1 at ${KW(a.aisle_kw[0])}, aisle 2 at ${KW(a.aisle_kw[1])}</p><p class="why">At 18 °C neither plan overheats anything. The difference is what comes next: first fit puts the whole surge in aisle 1, so its hottest rack pins the set-points low, and losing one of aisle 1's two units leaves far more to recover.</p>`); },
  fc: f => card('The next day, hour by hour (thermal-aware plan, 18 °C)', lineChart([{ name: 'predicted hottest inlet', points: f.hours.map(h => [h.hour, h.predicted_max]), color: PALETTE[0], width: 2 }, { name: 'simulated hall', points: f.hours.map(h => [h.hour, h.measured_max]), color: '#7d8a84', width: 2 }], { h: 190, bands: [{ lo: f.hours.map(h => [h.hour, h.predicted_max]), hi: f.hours.map(h => [h.hour, h.predicted_max + f.margin_c]) }], xfmt: h => `${fmt.n(h)}:00`, yfmt: v => fmt.n(v, 1) })
    + `<p class="why">The shaded band is the ${C(f.margin_c)} margin. Rack heat comes from each rack's fourteen-day profile by hour (off by ${fmt.n(f.heat_forecast.mae_kw, 2)} kW per rack-hour); GPUs are planned at nameplate. Hotspots predicted: ${f.hotspots.length ? f.hotspots.join(', ') : 'none'}.</p>`),
  cool: c => { const e = c.estimate, e18 = c.estimate_at_18c; return kpis([{ label: 'Set-points', value: c.units.map(u => u.setpoint_c == null ? '–' : fmt.n(u.setpoint_c, 1)).join(' · '), sub: 'CRAC-1 to 4, °C, applied automatically' }, { label: 'Predicted hottest', value: C(c.predicted_max_inlet), sub: `limit 27 °C less ${C(c.margin_c)}` }, { label: 'Simulated hall', value: C(c.room.max_inlet), sub: `${c.room.racks_over_27} racks over 27 °C` }, { label: 'Cooling energy, next day', value: K(c.room.cooling_kwh), sub: `${K(c.room_at_18c.cooling_kwh)} at 18 °C` }, { label: 'PUE', value: fmt.n(c.room.pue, 3), sub: `${fmt.n(c.room_at_18c.pue, 3)} at 18 °C` }, { label: 'Cooling cost', value: `$${fmt.n(c.room.cooling_usd)}`, sub: `$${fmt.n(c.room_at_18c.cooling_usd)} at 18 °C` }])
    + card('The plan against fixed 18 °C', table([{ k: 'w', label: '' }, { k: 'kwh', label: 'Cooling energy', num: 1, f: v => K(v) }, { k: 'pue', label: 'PUE', num: 1, f: v => fmt.n(v, 3) }, { k: 'usd', label: 'Cooling cost', num: 1, f: v => `$${fmt.n(v)}` }, { k: 'co2', label: 'Cooling CO₂', num: 1, f: v => v == null ? '–' : `${fmt.n(v / 1000, 2)} t` }],
      [{ w: 'Planner\'s estimate, plan', kwh: e.cooling_kwh, pue: e.pue, usd: e.cooling_usd, co2: e.cooling_kg_co2 }, { w: 'Planner\'s estimate, 18 °C', kwh: e18.cooling_kwh, pue: e18.pue, usd: e18.cooling_usd, co2: e18.cooling_kg_co2 }, { w: 'Simulated hall, plan', kwh: c.room.cooling_kwh, pue: c.room.pue, usd: c.room.cooling_usd, co2: c.room.cooling_kg_co2 }, { w: 'Simulated hall, 18 °C', kwh: c.room_at_18c.cooling_kwh, pue: c.room_at_18c.pue, usd: c.room_at_18c.cooling_usd, co2: c.room_at_18c.cooling_kg_co2 }])
      + `<p class="why" style="margin-top:8px">Warmer supply air lets the chillers work at a better coefficient of performance: ${fmt.pct(1 - c.room.cooling_kwh / c.room_at_18c.cooling_kwh)} less cooling energy for the same IT load, and the hottest rack still ${C(27 - c.room.max_inlet)} under the limit in the simulated hall.</p>`)
    + card('Inlet at the peak hour with the new set-points (predicted)', hallMap(c.racks, r => r.predicted, c.units)); },
  whatif: w => kpis([{ label: 'Model: no action', value: C(w.no_action.predicted_max_inlet), sub: `${w.no_action.predicted_over_27} racks over 27 °C predicted` }, { label: 'Simulated hall: no action', value: C(w.no_action.simulation_truth.max_inlet), sub: `${w.no_action.simulation_truth.racks_over_27} racks over 27 °C, ${w.no_action.simulation_truth.racks_over_32} over 32 °C` }, { label: 'Runbook (16 °C), model', value: C(w.runbook_16c.predicted_max_inlet) }, { label: 'Runbook, simulated hall', value: C(w.runbook_16c.simulation_truth.max_inlet), sub: `${w.runbook_16c.simulation_truth.racks_over_27} racks still over 27 °C` }, { label: 'Confidence', value: w.confidence, sub: `aisle ${w.aisle} asks ${fmt.pct(w.aisle_airflow_use)} of its remaining air; most seen ${fmt.pct(w.outage_airflow_use_seen)}` }])
    + card('What the model says, and why it is not trusted here', `<p class="verdict">${badge(w.confidence + ' confidence', w.confidence === 'low' ? 'bad' : 'good')} ${esc(w.recommendation)}</p><p class="why">The model predicts ${C(w.no_action.predicted_max_inlet)}; the simulated hall reaches ${C(w.no_action.simulation_truth.max_inlet)}. An aisle asked for more air than its units deliver draws hot exhaust back into the racks furthest from a running unit, and nothing in sixty days of history showed that happening.</p>`),
  fail: j => { const r = j.result, a = r.automatic, p = r.replan; return kpis([{ label: 'Automatic response', value: '16 °C', sub: 'every running unit, at once' }, { label: 'Sensors 10 minutes later', value: C(a.max_inlet_read), sub: `${a.racks_read_over_27} racks over 27 °C` }, { label: 'The model had said', value: C(r.model_said.max_inlet), sub: `${r.model_said.over_27} over` }, { label: 'Re-plan', value: `${KW(p.gpu_kw_capped)} capped`, sub: `${p.power_caps.length} racks · ${p.mode.replace('_', ' ')}` }, { label: 'Predicted after the re-plan', value: C(p.predicted_max_inlet), sub: `margin ${C(p.margin_c)}` }])
    + card(`The readings at ${fmt.time(a.read_at).slice(11)} with ${r.unit} stopped and the others at 16 °C`, hallMap(a.rack_map, x => x.measured, a.setpoints.map((s, i) => ({ name: `CRAC-${i + 1}`, aisle: i < 2 ? 1 : 2, status: s == null ? 'failed' : 'running', setpoint_c: s }))))
    + card('The re-plan: GPU power caps for approval', table([{ k: 'rack', label: 'Rack' }, { k: 'gpu_kw', label: 'GPU kW', num: 1, f: v => fmt.n(v) }, { k: 'cap', label: 'Cap', num: 1, f: v => fmt.pct(v) }, { k: 'kw_capped', label: 'kW capped', num: 1, f: v => fmt.n(v) }], p.power_caps)
      + `<p class="why" style="margin-top:8px">The readings correct the model: in the starved aisle the gap between reading and prediction is read as starvation that shrinks as the aisle's airflow use comes back towards 85%. The re-plan is an LP over set-points and caps (no lower than 50%) that caps as little GPU power as it can. Until it is approved the hall stays on the automatic response: ${room(r.room_until_approved)} over the day.</p>`); },
  self: e => card('Refused', `<p class="verdict">${badge(e.code, 'bad')} ${esc(e.detail)}</p>`),
  approve: a => { const s = a.room_after; return kpis([{ label: 'Simulated hall, rest of the day', value: C(s.max_inlet), sub: `${s.racks_over_27} racks over 27 °C` }, { label: 'GPU power given up', value: KW(s.gpu_kw_capped), sub: `${a.applied.filter(x => x.kind === 'power_cap').length} racks capped` }, { label: 'PUE', value: fmt.n(s.pue, 3), sub: 'one unit stopped, the others on the re-plan' }])
    + card('Approved', `<p class="verdict">${badge('approved', 'good')} by ${esc(a.approved_by)}: ${a.applied.map(x => x.kind === 'power_cap' ? `${x.target} to ${fmt.pct(x.value)}` : `${x.target} to ${x.value} °C`).join(', ')}</p>`); },
  pue: p => kpis([{ label: 'PUE, last week', value: fmt.n(p.last_week.pue, 3), sub: `before the surge, ${KW(p.last_week.it_kw_mean)} of IT` }, { label: 'PUE, next day as it stands', value: fmt.n(p.now.simulation_truth.pue, 3), sub: `${p.now.gpu_servers} GPU servers, ${p.now.gpu_capped_racks} racks capped, one unit stopped` }, { label: 'Cooling cost, next day', value: `$${fmt.n(p.now.simulation_truth.cooling_usd)}`, sub: `at $${fmt.n(p.prices.usd_per_mwh_mean, 1)}/MWh on average` }]),
  audit: a => card(`Audit log · hash chain ${a.chain_valid ? 'verifies' : 'BROKEN'}`, table([{ k: 'at', label: 'When', f: v => fmt.time(v) }, { k: 'action', label: 'Action', f: v => `<span class="mono">${esc(v)}</span>` },
    { k: 'detail', label: 'Detail', f: d => `<span class="small">${esc(Object.entries(d).filter(([, v]) => typeof v !== 'object').map(([k, v]) => `${k}: ${v}`).join(' · ').slice(0, 130))}</span>` }], a.events.slice().reverse())),
};
const demo = new Demo(R); demo.init();
</script>
</body>
</html>
